# Boilers: stoppage log

Riverside Works boiler room · Work orders Mon 5 Oct 2026 to Fri 30 Oct 2026 · One 8-hour shift a day, 5 days a week

Every stop that needed a technician is a work order. Repair time runs from the technician starting work to the unit running again.

## Running hours

| Unit | Hour meter at start (h) | Hour meter at end (h) | Running hours |
| --- | ---: | ---: | ---: |
| B-1 | 23,138.0 | 23,269.9 | 131.9 |
| B-2 | 28,931.6 | 29,062.9 | 131.3 |

## Work orders

| Work order | Date | Stopped at | Unit | Fault | Repair (min) |
| --- | --- | --- | --- | --- | ---: |
| WO-2610-0001 | Mon 5 Oct 2026 | 06:20 | B-1 | Low water level trip | 32 |
| WO-2610-0002 | Mon 5 Oct 2026 | 08:14 | B-1 | Burner air damper stuck | 25 |
| WO-2610-0003 | Mon 5 Oct 2026 | 09:29 | B-2 | Burner air damper stuck | 21 |
| WO-2610-0004 | Mon 5 Oct 2026 | 10:16 | B-2 | Feedwater control valve hunting | 61 |
| WO-2610-0005 | Tue 6 Oct 2026 | 06:46 | B-1 | Low water level trip | 37 |
| WO-2610-0006 | Tue 6 Oct 2026 | 07:42 | B-1 | Igniter fouled | 95 |
| WO-2610-0007 | Tue 6 Oct 2026 | 09:02 | B-2 | Flue gas temperature high | 23 |
| WO-2610-0008 | Tue 6 Oct 2026 | 13:16 | B-2 | Flame failure lockout | 28 |
| WO-2610-0009 | Wed 7 Oct 2026 | 06:01 | B-1 | Flue gas temperature high | 31 |
| WO-2610-0010 | Wed 7 Oct 2026 | 06:06 | B-2 | Burner air damper stuck | 25 |
| WO-2610-0011 | Wed 7 Oct 2026 | 07:15 | B-2 | Low water level trip | 47 |
| WO-2610-0012 | Wed 7 Oct 2026 | 08:31 | B-2 | Flame failure lockout | 27 |
| WO-2610-0013 | Thu 8 Oct 2026 | 09:10 | B-2 | Igniter fouled | 59 |
| WO-2610-0014 | Thu 8 Oct 2026 | 10:24 | B-2 | Flue gas temperature high | 51 |
| WO-2610-0015 | Thu 8 Oct 2026 | 11:48 | B-2 | Low water level trip | 20 |
| WO-2610-0016 | Thu 8 Oct 2026 | 13:23 | B-1 | Low water level trip | 48 |
| WO-2610-0017 | Thu 8 Oct 2026 | 13:55 | B-2 | Igniter fouled | 20 |
| WO-2610-0018 | Fri 9 Oct 2026 | 06:55 | B-1 | Feedwater control valve hunting | 67 |
| WO-2610-0019 | Fri 9 Oct 2026 | 07:57 | B-2 | Low water level trip | 13 |
| WO-2610-0020 | Fri 9 Oct 2026 | 09:40 | B-1 | Feedwater control valve hunting | 74 |
| WO-2610-0021 | Mon 12 Oct 2026 | 07:02 | B-2 | Flame failure lockout | 26 |
| WO-2610-0022 | Mon 12 Oct 2026 | 10:47 | B-1 | Feedwater control valve hunting | 17 |
| WO-2610-0023 | Mon 12 Oct 2026 | 13:34 | B-2 | Low water level trip | 61 |
| WO-2610-0024 | Tue 13 Oct 2026 | 07:23 | B-1 | Flue gas temperature high | 32 |
| WO-2610-0025 | Tue 13 Oct 2026 | 08:11 | B-2 | Igniter fouled | 41 |
| WO-2610-0026 | Tue 13 Oct 2026 | 12:34 | B-2 | Low water level trip | 82 |
| WO-2610-0027 | Wed 14 Oct 2026 | 07:49 | B-1 | Flue gas temperature high | 65 |
| WO-2610-0028 | Wed 14 Oct 2026 | 10:14 | B-1 | Igniter fouled | 55 |
| WO-2610-0029 | Wed 14 Oct 2026 | 13:33 | B-2 | Igniter fouled | 67 |
| WO-2610-0030 | Thu 15 Oct 2026 | 07:59 | B-2 | Low water level trip | 46 |
| WO-2610-0031 | Thu 15 Oct 2026 | 08:50 | B-1 | Burner air damper stuck | 32 |
| WO-2610-0032 | Thu 15 Oct 2026 | 11:21 | B-2 | Low water level trip | 99 |
| WO-2610-0033 | Fri 16 Oct 2026 | 06:36 | B-1 | Flue gas temperature high | 36 |
| WO-2610-0034 | Fri 16 Oct 2026 | 10:39 | B-2 | Igniter fouled | 11 |
| WO-2610-0035 | Fri 16 Oct 2026 | 12:04 | B-1 | Flame failure lockout | 32 |
| WO-2610-0036 | Fri 16 Oct 2026 | 12:38 | B-1 | Flame failure lockout | 30 |
| WO-2610-0037 | Mon 19 Oct 2026 | 08:08 | B-1 | Low water level trip | 23 |
| WO-2610-0038 | Mon 19 Oct 2026 | 09:11 | B-1 | Low water level trip | 15 |
| WO-2610-0039 | Mon 19 Oct 2026 | 09:41 | B-1 | Burner air damper stuck | 33 |
| WO-2610-0040 | Mon 19 Oct 2026 | 10:09 | B-2 | Low water level trip | 33 |
| WO-2610-0041 | Mon 19 Oct 2026 | 11:23 | B-2 | Flue gas temperature high | 17 |
| WO-2610-0042 | Mon 19 Oct 2026 | 12:02 | B-2 | Flue gas temperature high | 19 |
| WO-2610-0043 | Mon 19 Oct 2026 | 13:21 | B-2 | Flue gas temperature high | 22 |
| WO-2610-0044 | Tue 20 Oct 2026 | 06:31 | B-1 | Flue gas temperature high | 40 |
| WO-2610-0045 | Tue 20 Oct 2026 | 08:27 | B-2 | Burner air damper stuck | 43 |
| WO-2610-0046 | Tue 20 Oct 2026 | 09:15 | B-2 | Low water level trip | 31 |
| WO-2610-0047 | Tue 20 Oct 2026 | 10:41 | B-1 | Low water level trip | 26 |
| WO-2610-0048 | Tue 20 Oct 2026 | 12:03 | B-1 | Flame failure lockout | 81 |
| WO-2610-0049 | Tue 20 Oct 2026 | 12:15 | B-2 | Feedwater control valve hunting | 34 |
| WO-2610-0050 | Wed 21 Oct 2026 | 07:14 | B-2 | Igniter fouled | 28 |
| WO-2610-0051 | Wed 21 Oct 2026 | 07:44 | B-2 | Flame failure lockout | 24 |
| WO-2610-0052 | Wed 21 Oct 2026 | 09:41 | B-1 | Burner air damper stuck | 64 |
| WO-2610-0053 | Wed 21 Oct 2026 | 10:24 | B-2 | Burner air damper stuck | 50 |
| WO-2610-0054 | Wed 21 Oct 2026 | 13:47 | B-1 | Feedwater control valve hunting | 92 |
| WO-2610-0055 | Thu 22 Oct 2026 | 08:11 | B-2 | Feedwater control valve hunting | 27 |
| WO-2610-0056 | Thu 22 Oct 2026 | 09:08 | B-2 | Low water level trip | 19 |
| WO-2610-0057 | Thu 22 Oct 2026 | 13:49 | B-1 | Feedwater control valve hunting | 54 |
| WO-2610-0058 | Fri 23 Oct 2026 | 08:55 | B-2 | Flame failure lockout | 34 |
| WO-2610-0059 | Fri 23 Oct 2026 | 10:07 | B-1 | Feedwater control valve hunting | 30 |
| WO-2610-0060 | Fri 23 Oct 2026 | 10:25 | B-2 | Flue gas temperature high | 12 |
| WO-2610-0061 | Fri 23 Oct 2026 | 12:03 | B-2 | Feedwater control valve hunting | 19 |
| WO-2610-0062 | Fri 23 Oct 2026 | 13:48 | B-1 | Feedwater control valve hunting | 43 |
| WO-2610-0063 | Mon 26 Oct 2026 | 07:08 | B-2 | Flue gas temperature high | 62 |
| WO-2610-0064 | Mon 26 Oct 2026 | 07:19 | B-1 | Flame failure lockout | 27 |
| WO-2610-0065 | Mon 26 Oct 2026 | 08:19 | B-1 | Igniter fouled | 79 |
| WO-2610-0066 | Mon 26 Oct 2026 | 08:20 | B-2 | Flame failure lockout | 37 |
| WO-2610-0067 | Mon 26 Oct 2026 | 09:45 | B-2 | Feedwater control valve hunting | 82 |
| WO-2610-0068 | Mon 26 Oct 2026 | 09:52 | B-1 | Feedwater control valve hunting | 60 |
| WO-2610-0069 | Mon 26 Oct 2026 | 12:16 | B-2 | Low water level trip | 24 |
| WO-2610-0070 | Mon 26 Oct 2026 | 13:40 | B-1 | Burner air damper stuck | 25 |
| WO-2610-0071 | Tue 27 Oct 2026 | 06:39 | B-1 | Flame failure lockout | 24 |
| WO-2610-0072 | Tue 27 Oct 2026 | 08:34 | B-2 | Burner air damper stuck | 32 |
| WO-2610-0073 | Tue 27 Oct 2026 | 09:25 | B-1 | Igniter fouled | 21 |
| WO-2610-0074 | Tue 27 Oct 2026 | 09:27 | B-2 | Burner air damper stuck | 29 |
| WO-2610-0075 | Tue 27 Oct 2026 | 09:50 | B-1 | Igniter fouled | 31 |
| WO-2610-0076 | Tue 27 Oct 2026 | 12:45 | B-1 | Feedwater control valve hunting | 63 |
| WO-2610-0077 | Tue 27 Oct 2026 | 13:04 | B-2 | Flame failure lockout | 47 |
| WO-2610-0078 | Wed 28 Oct 2026 | 08:19 | B-2 | Low water level trip | 23 |
| WO-2610-0079 | Wed 28 Oct 2026 | 10:07 | B-2 | Feedwater control valve hunting | 7 |
| WO-2610-0080 | Thu 29 Oct 2026 | 06:22 | B-1 | Flue gas temperature high | 42 |
| WO-2610-0081 | Thu 29 Oct 2026 | 08:39 | B-1 | Igniter fouled | 24 |
| WO-2610-0082 | Thu 29 Oct 2026 | 11:44 | B-1 | Flame failure lockout | 50 |
| WO-2610-0083 | Fri 30 Oct 2026 | 07:35 | B-2 | Igniter fouled | 113 |
| WO-2610-0084 | Fri 30 Oct 2026 | 10:40 | B-1 | Feedwater control valve hunting | 34 |
| WO-2610-0085 | Fri 30 Oct 2026 | 13:42 | B-2 | Igniter fouled | 24 |

## Summary

Summary: 85 stoppages in 263.2 running hours across 2 units.

Mean time between failures (MTBF): 3.1 running hours.

Mean time to repair (MTTR): 40.1 min.

MTBF counts running hours only: hour-meter time while a unit was running, divided by the number of stoppages.
